# Conduit Bending

### 90&deg;

|EMT Pipe Size  |Rigid Pipe   |Take up    |
|---------------|-------------|-----------|
|1/2" (12.7mm)  |N/A          |5" (127mm) |
|3/4" (19.1mm)  |1/2" (12.7mm)|6" (153mm) |
|1"   (25.4mm)  |3/4" (19.1mm)|8" (203mm) |
|1 1/4" (31.8mm)|1"   (25.4mm)|12" (305mm)|

### Offsets

|Angle of Bend  |Mulitpiler  |Shrinkage / inch of offset depth|
|---------------|------------|--------------------------------|
|10&deg;        |6.0         |1/16" (1.6mm)                   |
|22.5&deg;      |2.6         |3/16" (4.8mm)                   |
|30&deg;        |2.0         |1/4" (6.4mm)                    |
|45&deg;        |1.4         |3/8" (9.5mm)                    |
|60&deg;        |1.2         |1/2" (12.7mm)                   |

**Recommended Angle Bends per Offset Depths**

|Offset Depth    |Angle of Bend  |Distance Between Bends  |Conduit Shortens  |
|----------------|---------------|------------------------|------------------|
|1" (25mm)       |10&deg;        |6" (152mm)              |1/16" (1.6mm)     |
|2" (51mm)       |22.5&deg;      |5 1/4" (133mm)          |3/8" (9.5mm)      |
|3" (76mm)       |30&deg;        |6" (152mm)              |3/4" (19.1mm)     |
|4" (102mm)      |30&deg;        |8" (203mm)              |1" (25.4mm)       |
|5" (127mm)      |45&deg;        |7" (178mm)              |1 7/8" (47.6mm)   |
|6" (152mm)      |45&deg;        |8 1/2" (216mm)          |2 1/4" (57.2mm)   |
|7" (178mm)      |45&deg;        |9 3/4" (248mm)          |2 5/8" (66.7mm)   |
|8" (203mm)      |45&deg;        |11 1/4" (286mm)         |3" (76.2mm)       |
|9" (229mm)      |45&deg;        |12 1/2" (318mm)         |3 3/8" (85.7mm)   |
|10" (254mm)     |45&deg;        |14" (356mm)             |3 3/4" (95.3mm)   |


### 3-Point Saddle

**45&deg; center with 22.5&deg; returns**

|Obstruction Height  |Shrink Amount  |Distance off Center Mark  |
|--------------------|---------------|--------------------------|
|Per inch            |3/16" (4.8mm)  |2 1/2" (63.5mm)           |
|1" (25mm)           |3/16" (4.8mm)  |2 1/2" (63.5mm)           |
|2" (51mm)           |3/8" (9.5mm)   |5" (127mm)                |
|3" (76mm)           |9/16" (14.3mm) |7 1/2" (191mm)            |
|4" (102mm)          |3/4" (19.1mm)  |10" (254mm)               |

**60&deg; center with 30&deg; returns**

|Obstruction Height  |Shrink Amount  |Distance off Center Mark  |
|--------------------|---------------|--------------------------|
|Per inch            |1/4" (6.4mm)   |2" (51mm)                 |
|1" (25mm)           |1/4" (6.4mm)   |2" (51mm)                 |
|2" (51mm)           |1/2" (12.7mm)  |4" (102mm)                |
|3" (76mm)           |3/4" (19.1mm)  |6" (152mm)                |
|4" (102mm)          |1"   (25.4mm)  |8" (203mm)                |
## Bending the 3-point saddle.
### 1. Measure to center of obstruction.
### 2. Calculate shrink based off the height of the obstruction.
### 3. Add shrink to step 1. and mark the center bend.
### 4. Mark return bends based off chart's 'Distance off Center Mark'.
### 5. Center bend aligned to notched and return bends aligned to the arrow on the shoe.
